<div class="row">
    <div class="col-sm-12">
        <h1 style="text-align: center">{{ header }}</h1>

        <p align="center">1. Котлы паровые серии «Е»

        <center>
            <img style="width: 200px; height: 170px;" src="images/clip_image016.gif" alt="паровой котел Е-1,0-0,9">
            <img style="width: 256px; height: 170px;" alt="" src="images/clip_image017.gif">
        </center>

        <p>
            Паровые водотрубные котлы серии «Е» предназначены для выработки насыщенного пара рабочим
            давлением 0,9 Мпа (9 кгс/см<sup>2</sup>) и температурой 175<sup>o</sup>С, используемого
            для технологических и отопительных нужд. Модельный ряд паровых котлов рассчитан для работы на газе,
            каменном угле, мазуте, дизельном топливе. </p>

        <p>Паровые котлы поставляются единым транспортабельным блоком в собранном виде, в обмуровке
            и обшивке. В комплект поставки котлов входит горелочное устройство, дымосос, вентилятор, комплект
            средств управления, приборы контроля, питательный насос, лестница с площадкой.
            <img style="width: 601px; height: 272px;" alt="" src="images/clip_image018.jpg"></p>

        <p>Функциональная схема котла (топливо-газ)</p>

        <p>Основные параметры и технические характеристики:</p>

        <table class="table table-striped">
            <thead>
                <tr>
                    <th rowspan="2">Параметры</th>
                    <th colspan="5">Значение параметров</th>
                </tr>
                <tr>
                    <th>Е-1,0-0,9 М-З</th>
                    <th>Е-1,0-0,9 Г-З</th>
                    <th>Е-1,0-0,9 Р-З</th>
                    <th>Е-1,6-0,9 ГМН</th>
                    <th>Е-2,5-0,9 ГМ</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td>Номинальная паропроизводительность,т/ч не менее</td>
                    <td>1,0</td>
                    <td>1,0</td>
                    <td>1,0</td>
                    <td>1,6</td>
                    <td>2,5</td>
                </tr>
                <tr>
                    <td>Раб.давление пара на выходе,Мпа (кгс/см<sup>2</sup>),не более</td>
                    <td>0,8</td>
                    <td>0,8</td>
                    <td>0,8</td>
                    <td>0,8</td>
                    <td>0,8</td>
                </tr>
                <tr>
                    <td>Расчетное топливо</td>
                    <td>мазут</td>
                    <td>Газ</td>
                    <td>уголь</td>
                    <td>газ, мазут</td>
                    <td>газ, мазут</td>
                </tr>
                <tr>
                    <td>Расчетный расход топлива, не более</td>
                    <td>74,0 кг/ч</td>
                    <td>83,5 м<sup>3</sup>/ч</td>
                    <td>147 кг/ч</td>
                    <td>
                        мазут-118кг/ч
                        газ-130м<sup>3</sup>/ч
                    </td>
                    <td>мазут-190кг/ч<br>газ-210 м<sup>3</sup>/ч</td>
                </tr>
                <tr>
                    <td>Коэффициент полезного действия, % </td>
                    <td>87,5</td>
                    <td>89</td>
                    <td>75</td>
                    <td>88-мазут
                        89,5-газ
                    </td>
                    <td>87-мазут<br>91-газ</td>
                </tr>
                <tr>
                    <td>Температура питательной воды (расчетная) котла, <sup>o</sup>С</td>
                    <td>50</td>
                    <td>50</td>
                    <td>50</td>
                    <td>50</td>
                    <td>50</td>
                </tr>
                <tr>
                    <td>Установленая электрическая мощность котла, квт</td>
                    <td>6,0</td>
                    <td>6,0</td>
                    <td>6,0</td>
                    <td>7,5</td>
                    <td>12,0</td>
                </tr>
                <tr>
                    <td>Масса котла, кг не более</td>
                    <td>4300</td>
                    <td>4300</td>
                    <td>3800</td>
                    <td>5100</td>
                    <td>8100</td>
                </tr>
                <tr>
                    <td>Габариты котла (Д х Ш х В), мм</td>
                    <td>4,2х2,35х2,56</td>
                    <td>4,2х2,35х2,56</td>
                    <td>3,58х2,35х2,56</td>
                    <td>4,2х2,45х2,7</td>
                    <td>4,88х2,45х3,1</td>
                </tr>
            </tbody>
        </table>

        <p align="center"><span style="font-size: 16pt;">2. Котлы паровые МЗК-7

        <p>Паровые котлы МЗК-7 принадлежат к типу вертикально-водотрубных цилиндрических котлов с
            естественной циркуляцией и предназначены для выработки насыщенного пара с температурой
            175<sup>o</sup>С и абсолютным давле-нием 0,9 МПа, используемого в промышленности и в
            сельском хозяйстве для технологических, хозяйственных и бытовых нужд. </p>

        <p>Котлы МЗК-7 выполняются с облегченной теплоизоляцией из минеральной ваты и обшивкой из
            тонколистовой стали. Поставляются единым транспор-табельным блоком в собранном виде в
            обмуровке и обшивке, со вспомога-тельным оборудованием и системой автоматического
            управления.</p>

        <p>Система автоматического управления предусматривает выполнение следующих функций:
            &nbsp;&nbsp;&nbsp;-&nbsp;&nbsp;автоматический пуск и остановка котла;
            поддерживание в заданных пределах уровня воды в котле;<br>
            &nbsp;&nbsp;&nbsp;-&nbsp;&nbsp;двухпозиционное регулирование подачи воздуха в соответствии с подачей топлива;<br>
            &nbsp;&nbsp;&nbsp;-&nbsp;&nbsp;световую сигнализацию о нормальной работе котла;<br>
            &nbsp;&nbsp;&nbsp;-&nbsp;&nbsp;защиту котла при утечке воды, повышении давления пара выше допустимого, понижении
            давления воздуха, изменении давления газа, погасании пламени горелки.<br>
        </p>

        <p>Котлы серии МЗК отличаются высокой степенью монтажной готовности и минимальными затратами на
            пуско-наладочные работы, простотой и удобством в эксплуатации.</p>

        <p>В комплект котла входит горелочное устройство, дутьевой вентилятор, автоматика, КИП, запорная
            арматура в пределах котла, насос.</p>

        <p>
            Топки котлов серии «МЗК» работают под наддувом. Воздух подается дутьевым вентилятором в каналы
            газоплотной обшивки котла, где, нагреваясь, поступает в горелку. Дымосос для этих
            котлов в комплект по ставки не входит.</p>

        <p>Основные параметры и технические характеристики</p>

        <table class="table table-striped">
            <thead>

            </thead>
                <tr>
                    <th rowspan="2">Параметры</th>
                    <th colspan="2">Значение параметров</th>
                </tr>
                <tr>
                    <th>МЗК-7 АГ</th>
                    <th>МЗК-7 АЖ-2</th>
                </tr>
            <tbody>            
                <tr>
                    <td>Номинальная производительность, т/ч</td>
                    <td>1,0</td>
                    <td>1,0</td>
                </tr>
                <tr>
                    <td>Рабочее давление пара, МПа</td>
                    <td>0,8</td>
                    <td>0,8</td>
                </tr>
                <tr>
                    <td>Расчетное топливо</p></td>
                    <td>природный газ</td>
                    <td>диз. топливо</td>
                </tr>
                <tr>
                    <td>Расход топлива при номинальной нагрузке</td>
                    <td>81 нм<sup>3</sup>/час</td>
                    <td>70 кг/час</td>
                </tr>
                <tr>
                    <td>КПД, %, не менее</td>
                    <td>89,0</td>
                    <td>87,0</td>
                </tr>
                <tr>
                    <td>Установленная электрическая мощность, КВт</td>
                    <td>2,6</td>
                    <td>3,7</td>
                </tr>
                <tr>
                    <td>Расчетная температура насыщенного пара, <sup>o<.sup>С</td>
                    <td>175</td>
                    <td>175</td>
                </tr>
                <tr>
                    <td>Температура питательной воды, <sup>o<.sup>С</td>
                    <td>50</td>
                    <td>50</td>
                </tr>
                <tr>
                    <td>Масса котла, кг, не более</td>
                    <td>2300</td>
                    <td>2500</td>
                </tr>
                <tr>
                    <td colspan="3">Габариты в смонтированном виде, мм, не более:</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;длина</td>
                    <td>2300</td>
                    <td>2300</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ширина</td>
                    <td>1600</td>
                    <td>1600</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;высота</td>
                    <td >2800</td>
                    <td>2800</td>
                </tr>
                <tr>
                    <td colspan="3">Габариты в транспортном положении, мм, не более:</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;длина</td>
                    <td>2280</td>
                    <td>2280</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;ширина</td>
                    <td>1350</td>
                    <td>1350</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;высота</td>
                    <td>2600</td>
                    <td>2600</td>
                </tr>
                <tr>
                    <td colspan="3">Поверхность нагрева котла, м<sup>2</sup>:</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;собственного котла</td>
                    <td>17,1</td>
                    <td>17,1</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;экранная</td>
                    <td>15,0</td>
                    <td>15,0</td>
                </tr>
                <tr>
                    <td colspan="3">Объем, м<sup>3</sup>:</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;водяной при
                максимально допустимом уровне воды в кольцевом коллекторе</td>
                    <td>0,39</td>
                    <td>0,39</td>
                </tr>
                <tr>
                    <td>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
            паровой при максимально допустимом уровне воды в кольцевом коллекторе</td>
                    <td>0,35</td>
                    <td>0,35
                </tr>
            </tbody>
        </table>
    </div>
</div>